{
 "components": [
  {
   "Component_ID": "RCK-001",
   "Zone": "White Space",
   "Category": "Rack",
   "Subcategory": "Enclosure",
   "Manufacturer": "APC (Schneider)",
   "Model": "NetShelter SX AR3100",
   "Description": "42U server rack enclosure, 600W x 1070D",
   "Width_mm": 600,
   "Depth_mm": 1070,
   "Height_mm": 1991,
   "Height_RU": 42,
   "Weight_kg": 131,
   "Mounting": "Floor-standing",
   "Qty_Context": "Baseline enterprise rack",
   "Dim_Source": "apc.com - AR3100 product page",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Static load rating ~1364 kg"
  },
  {
   "Component_ID": "RCK-002",
   "Zone": "White Space",
   "Category": "Rack",
   "Subcategory": "Enclosure",
   "Manufacturer": "APC (Schneider)",
   "Model": "NetShelter SX AR3307",
   "Description": "48U deep server rack enclosure, 600W x 1200D",
   "Width_mm": 600,
   "Depth_mm": 1200,
   "Height_mm": 2258,
   "Height_RU": 48,
   "Weight_kg": 155,
   "Mounting": "Floor-standing",
   "Qty_Context": "Deep rack for long servers",
   "Dim_Source": "apc.com - AR3307 product page",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing"
  },
  {
   "Component_ID": "RCK-003",
   "Zone": "White Space",
   "Category": "Rack",
   "Subcategory": "Enclosure",
   "Manufacturer": "Vertiv",
   "Model": "VR3357",
   "Description": "VR series 48U rack, 800W x 1200D",
   "Width_mm": 800,
   "Depth_mm": 1200,
   "Height_mm": 2265,
   "Height_RU": 48,
   "Mounting": "Floor-standing",
   "Qty_Context": "Wide rack for cabling-heavy network rows",
   "Dim_Source": "vertiv.com - VR rack family",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "800 mm width eases cable management"
  },
  {
   "Component_ID": "RCK-004",
   "Zone": "White Space",
   "Category": "Rack",
   "Subcategory": "AI Rack System",
   "Manufacturer": "NVIDIA",
   "Model": "GB200 NVL72",
   "Description": "Rack-scale system: 18x 1U compute trays + 9x NVSwitch trays, liquid-cooled MGX/ORv3-derived rack",
   "Width_mm": 600,
   "Depth_mm": 1068,
   "Height_mm": 2236,
   "Weight_kg": 1360,
   "Rating_kW": 120,
   "Rating_Type": "IT load",
   "Mounting": "Floor-standing",
   "Qty_Context": "1 per NVL72 system",
   "Dim_Source": "nvidia.com/en-us/data-center/gb200-nvl72",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "~120 kW rack; ~1360 kg widely cited by NVIDIA; verify vs NVIDIA MGX/OCP contribution"
  },
  {
   "Component_ID": "RCK-005",
   "Zone": "White Space",
   "Category": "Rack",
   "Subcategory": "AI Rack System",
   "Manufacturer": "NVIDIA",
   "Model": "GB300 NVL72",
   "Description": "Next-gen NVL72 rack (Blackwell Ultra); same rack envelope class as GB200 NVL72",
   "Width_mm": 600,
   "Depth_mm": 1068,
   "Height_mm": 2236,
   "Rating_kW": 135,
   "Rating_Type": "IT load",
   "Mounting": "Floor-standing",
   "Qty_Context": "1 per NVL72 system",
   "Dim_Source": "nvidia.com - GB300 NVL72 page",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Envelope assumed = GB200 NVL72; power ~135-140 kW - verify"
  },
  {
   "Component_ID": "RCK-006",
   "Zone": "White Space",
   "Category": "Rack",
   "Subcategory": "Open Rack Spec",
   "Manufacturer": "Open Compute Project",
   "Model": "Open Rack v3 (ORv3)",
   "Description": "ORv3 base rack; 21 in (538 mm) equipment bay; 48 mm OU pitch",
   "Width_mm": 600,
   "Depth_mm": 1068,
   "Height_mm": 2300,
   "Mounting": "Floor-standing",
   "Qty_Context": "Spec reference for OCP/MGX gear",
   "Dim_Source": "opencompute.org - Open Rack specs",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "538 mm bay + 48 mm OU are spec constants; overall H/D vary by config"
  },
  {
   "Component_ID": "CMP-001",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "GPU Server",
   "Manufacturer": "NVIDIA",
   "Model": "DGX H100",
   "Description": "8U appliance, 8x H100 SXM5 + 2x Xeon 8480C",
   "Width_mm": 482.2,
   "Depth_mm": 897.1,
   "Height_mm": 356,
   "Height_RU": 8,
   "Weight_kg": 130.45,
   "Rating_kW": 10.2,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Up to 4 per rack (air-cooled)",
   "Dim_Source": "nvidia.com - DGX H100 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Datasheet recall: 19.0 x 35.3 x 14.0 in; 287.6 lb"
  },
  {
   "Component_ID": "CMP-002",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "GPU Server",
   "Manufacturer": "NVIDIA",
   "Model": "DGX H200",
   "Description": "8U appliance, 8x H200 SXM (same chassis as DGX H100)",
   "Width_mm": 482.2,
   "Depth_mm": 897.1,
   "Height_mm": 356,
   "Height_RU": 8,
   "Weight_kg": 130.45,
   "Rating_kW": 10.2,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Up to 4 per rack (air-cooled)",
   "Dim_Source": "nvidia.com - DGX H200 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Same chassis as DGX H100 per NVIDIA"
  },
  {
   "Component_ID": "CMP-003",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "GPU Server",
   "Manufacturer": "NVIDIA",
   "Model": "DGX B200",
   "Description": "10U appliance, 8x B200 SXM",
   "Width_mm": 482.2,
   "Depth_mm": 897.1,
   "Height_mm": 444,
   "Height_RU": 10,
   "Weight_kg": 142,
   "Rating_kW": 14.3,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "2-3 per rack typical",
   "Dim_Source": "nvidia.com - DGX B200 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "~17.5 in H; ~313 lb; ~14.3 kW max"
  },
  {
   "Component_ID": "CMP-004",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "GPU Compute Tray",
   "Manufacturer": "NVIDIA",
   "Model": "GB200 NVL72 compute tray",
   "Description": "1U liquid-cooled MGX tray, 2x GB200 superchips (2 Grace + 4 Blackwell)",
   "Width_mm": 538,
   "Height_mm": 44.5,
   "Height_RU": "1 OU",
   "Rating_kW": 5.4,
   "Rating_Type": "IT load",
   "Mounting": "21in OCP rack-mount",
   "Qty_Context": "18 per NVL72 rack",
   "Dim_Source": "nvidia.com - GB200 NVL72",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Width = ORv3 bay; depth/weight not published; ~5.4 kW/tray inferred"
  },
  {
   "Component_ID": "CMP-005",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "NVSwitch Tray",
   "Manufacturer": "NVIDIA",
   "Model": "GB200 NVL72 NVSwitch tray",
   "Description": "1U liquid-cooled NVLink switch tray (2x NVSwitch ASICs)",
   "Width_mm": 538,
   "Height_mm": 44.5,
   "Height_RU": "1 OU",
   "Mounting": "21in OCP rack-mount",
   "Qty_Context": "9 per NVL72 rack",
   "Dim_Source": "nvidia.com - GB200 NVL72",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Depth/weight/power not published"
  },
  {
   "Component_ID": "CMP-006",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "GPU Server",
   "Manufacturer": "Supermicro",
   "Model": "SYS-821GE-TNHR",
   "Description": "8U GPU SuperServer, HGX H100 8-GPU",
   "Width_mm": 447,
   "Depth_mm": 833,
   "Height_mm": 356,
   "Height_RU": 8,
   "Rating_kW": 10.2,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Up to 4 per rack (air-cooled)",
   "Dim_Source": "supermicro.com - SYS-821GE-TNHR",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "17.6 x 32.8 x 14 in recall"
  },
  {
   "Component_ID": "CMP-007",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "GPU Server",
   "Manufacturer": "Dell",
   "Model": "PowerEdge XE9680",
   "Description": "6U server, HGX H100/H200 8-GPU",
   "Width_mm": 482,
   "Depth_mm": 1009,
   "Height_mm": 263.2,
   "Height_RU": 6,
   "Weight_kg": 105,
   "Rating_kW": 10.2,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Up to 4 per rack",
   "Dim_Source": "dell.com - PowerEdge XE9680 spec sheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Weight/power approx (6x 2800 W PSU config)"
  },
  {
   "Component_ID": "CMP-008",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "Server",
   "Manufacturer": "Dell",
   "Model": "PowerEdge R760",
   "Description": "Mainstream 2U 2-socket rack server",
   "Width_mm": 482,
   "Depth_mm": 772,
   "Height_mm": 86.8,
   "Height_RU": 2,
   "Weight_kg": 34,
   "Rating_kW": 1,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "~20 per rack",
   "Dim_Source": "dell.com - PowerEdge R760 spec sheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Depth config-dependent (~740-772 mm)"
  },
  {
   "Component_ID": "CMP-009",
   "Zone": "Rack IT Gear",
   "Category": "Compute",
   "Subcategory": "Server",
   "Manufacturer": "Dell",
   "Model": "PowerEdge R660",
   "Description": "Mainstream 1U 2-socket rack server",
   "Width_mm": 482,
   "Depth_mm": 749,
   "Height_mm": 42.8,
   "Height_RU": 1,
   "Weight_kg": 21,
   "Rating_kW": 0.7,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "~40 per rack",
   "Dim_Source": "dell.com - PowerEdge R660 spec sheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing"
  },
  {
   "Component_ID": "GPU-001",
   "Zone": "Rack IT Gear",
   "Category": "GPU Module",
   "Subcategory": "PCIe Accelerator",
   "Manufacturer": "NVIDIA",
   "Model": "H100 PCIe 80GB",
   "Description": "Dual-slot full-height full-length PCIe Gen5 accelerator",
   "Width_mm": 38,
   "Depth_mm": 268,
   "Height_mm": 111,
   "Rating_kW": 0.35,
   "Rating_Type": "IT load",
   "Mounting": "PCIe slot",
   "Qty_Context": "Up to 8 per PCIe server",
   "Dim_Source": "nvidia.com - H100 product page",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W=thickness (2 slots), D=length 10.5 in, H=bracket height; 300-350 W TDP"
  },
  {
   "Component_ID": "STO-001",
   "Zone": "Rack IT Gear",
   "Category": "Storage",
   "Subcategory": "All-Flash Node",
   "Manufacturer": "Dell",
   "Model": "PowerScale F710",
   "Description": "1U all-flash NVMe scale-out NAS node (R660-based)",
   "Width_mm": 482,
   "Depth_mm": 749,
   "Height_mm": 42.8,
   "Height_RU": 1,
   "Weight_kg": 22,
   "Rating_kW": 0.8,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Clusters of 3+",
   "Dim_Source": "dell.com - PowerScale F710 spec sheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Chassis dims inferred from R660 base platform"
  },
  {
   "Component_ID": "NET-001",
   "Zone": "Rack IT Gear",
   "Category": "Networking",
   "Subcategory": "InfiniBand Switch",
   "Manufacturer": "NVIDIA",
   "Model": "Quantum-2 QM9700",
   "Description": "1U 64-port NDR 400G InfiniBand switch (32x OSFP)",
   "Width_mm": 438,
   "Depth_mm": 660,
   "Height_mm": 44,
   "Height_RU": 1,
   "Weight_kg": 17,
   "Rating_kW": 1.7,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Leaf/spine fabric",
   "Dim_Source": "nvidia.com - QM9700 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Power = max with active cables; ~0.75 kW passive"
  },
  {
   "Component_ID": "NET-002",
   "Zone": "Rack IT Gear",
   "Category": "Networking",
   "Subcategory": "Ethernet Switch",
   "Manufacturer": "NVIDIA",
   "Model": "Spectrum-4 SN5600",
   "Description": "2U 64-port 800GbE switch (OSFP)",
   "Width_mm": 438,
   "Height_mm": 88,
   "Height_RU": 2,
   "Mounting": "19in rack-mount",
   "Qty_Context": "AI Ethernet fabric",
   "Dim_Source": "nvidia.com - SN5600 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Depth/weight/power to verify"
  },
  {
   "Component_ID": "NET-003",
   "Zone": "Rack IT Gear",
   "Category": "Networking",
   "Subcategory": "Ethernet Switch",
   "Manufacturer": "NVIDIA",
   "Model": "Spectrum-3 SN4700",
   "Description": "1U 32-port 400GbE switch (QSFP-DD)",
   "Width_mm": 438,
   "Depth_mm": 550,
   "Height_mm": 44,
   "Height_RU": 1,
   "Weight_kg": 11.5,
   "Rating_kW": 0.45,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "Spine/leaf",
   "Dim_Source": "nvidia.com - SN4700 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing"
  },
  {
   "Component_ID": "NET-004",
   "Zone": "Rack IT Gear",
   "Category": "Networking",
   "Subcategory": "ToR Switch",
   "Manufacturer": "Arista",
   "Model": "7050SX3-48YC8",
   "Description": "1U 48x25G + 8x100G ToR switch",
   "Width_mm": 439,
   "Depth_mm": 441,
   "Height_mm": 44,
   "Height_RU": 1,
   "Weight_kg": 9.5,
   "Rating_kW": 0.19,
   "Rating_Type": "IT load",
   "Mounting": "19in rack-mount",
   "Qty_Context": "1-2 per rack",
   "Dim_Source": "arista.com - 7050X3 datasheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Typical draw; max ~0.36 kW"
  },
  {
   "Component_ID": "RPW-001",
   "Zone": "Rack IT Gear",
   "Category": "Rack Power",
   "Subcategory": "Vertical PDU",
   "Manufacturer": "APC (Schneider)",
   "Model": "AP8841",
   "Description": "Metered rack PDU 2G, ZeroU, 200-208 V 30 A, 36 outlets",
   "Width_mm": 56,
   "Depth_mm": 76,
   "Height_mm": 1829,
   "Height_RU": "0U",
   "Weight_kg": 8,
   "Rating_kW": 5,
   "Rating_Type": "Electrical rating",
   "Mounting": "0U vertical",
   "Qty_Context": "2 per rack (A+B feeds)",
   "Dim_Source": "apc.com - AP8841 product page",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "5.0 kW = 24 A derated at 208 V"
  },
  {
   "Component_ID": "RPW-002",
   "Zone": "Rack IT Gear",
   "Category": "Rack Power",
   "Subcategory": "Power Shelf",
   "Manufacturer": "OCP (Delta/LiteOn)",
   "Model": "ORv3 33 kW power shelf",
   "Description": "33 kW ORv3 power shelf (6x 5.5 kW PSUs, 48 Vdc busbar)",
   "Width_mm": 538,
   "Height_mm": 44.5,
   "Height_RU": "1 OU",
   "Rating_kW": 33,
   "Rating_Type": "Electrical rating",
   "Mounting": "21in OCP rack-mount",
   "Qty_Context": "8 per GB200 NVL72 rack",
   "Dim_Source": "opencompute.org - Open Rack project",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Depth/weight vary by design"
  },
  {
   "Component_ID": "LCL-001",
   "Zone": "White Space",
   "Category": "Liquid Cooling",
   "Subcategory": "In-rack CDU",
   "Manufacturer": "CoolIT Systems",
   "Model": "CHx200",
   "Description": "4U rack-mount liquid-to-liquid CDU for DLC",
   "Width_mm": 442,
   "Depth_mm": 813,
   "Height_mm": 178,
   "Height_RU": 4,
   "Weight_kg": 68,
   "Rating_kW": 200,
   "Rating_Type": "Cooling capacity",
   "Mounting": "19in rack-mount",
   "Qty_Context": "1 per DLC rack (in-rack option)",
   "Dim_Source": "coolitsystems.com - CHx200",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "~200 kW at low approach temp; dry weight"
  },
  {
   "Component_ID": "LCL-002",
   "Zone": "White Space",
   "Category": "Liquid Cooling",
   "Subcategory": "Row CDU",
   "Manufacturer": "Vertiv",
   "Model": "Liebert XDU 1350",
   "Description": "Floor-standing row-level liquid-to-liquid CDU",
   "Width_mm": 750,
   "Depth_mm": 1200,
   "Height_mm": 2000,
   "Weight_kg": 950,
   "Rating_kW": 1350,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Floor-standing",
   "Qty_Context": "1 per 6-10 DLC racks",
   "Dim_Source": "vertiv.com - Liebert XDU family",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Rack-form footprint, sits in row"
  },
  {
   "Component_ID": "LCL-003",
   "Zone": "White Space",
   "Category": "Liquid Cooling",
   "Subcategory": "Rear-door HX",
   "Manufacturer": "Motivair",
   "Model": "ChilledDoor",
   "Description": "Active rear-door heat exchanger replacing rack rear door",
   "Width_mm": 600,
   "Depth_mm": 305,
   "Height_mm": 1999,
   "Weight_kg": 150,
   "Rating_kW": 75,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Rack rear door",
   "Qty_Context": "1 per rack",
   "Dim_Source": "motivaircorp.com - ChilledDoor",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Height shown for 42U rack; 48U ~2265 mm"
  },
  {
   "Component_ID": "LCL-004",
   "Zone": "White Space",
   "Category": "Liquid Cooling",
   "Subcategory": "Liquid-to-air sidecar",
   "Manufacturer": "CoolIT Systems",
   "Model": "AHx240",
   "Description": "Liquid-to-air sidecar heat exchanger for DLC racks (NVL72 class)",
   "Width_mm": 600,
   "Depth_mm": 1200,
   "Height_mm": 2265,
   "Weight_kg": 400,
   "Rating_kW": 240,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Floor-standing",
   "Qty_Context": "1 sidecar per 1-2 racks",
   "Dim_Source": "coolitsystems.com - AHx240",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Rejects DLC heat to room air; no facility water needed"
  },
  {
   "Component_ID": "ACL-001",
   "Zone": "White Space",
   "Category": "Air Cooling",
   "Subcategory": "In-row cooler",
   "Manufacturer": "Vertiv",
   "Model": "Liebert CRV CR040RA",
   "Description": "600 mm wide chilled-water in-row cooling unit",
   "Width_mm": 600,
   "Depth_mm": 1100,
   "Height_mm": 1996,
   "Weight_kg": 390,
   "Rating_kW": 40,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Floor-standing",
   "Qty_Context": "1 per 4-6 air-cooled racks",
   "Dim_Source": "vertiv.com - Liebert CRV",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "~40 kW sensible; 300 mm DX variants exist"
  },
  {
   "Component_ID": "ACL-002",
   "Zone": "White Space",
   "Category": "Air Cooling",
   "Subcategory": "Perimeter CRAH",
   "Manufacturer": "Vertiv",
   "Model": "Liebert CW146",
   "Description": "Large-frame downflow chilled-water CRAH",
   "Width_mm": 2921,
   "Depth_mm": 889,
   "Height_mm": 1969,
   "Weight_kg": 1250,
   "Rating_kW": 146,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Floor-standing",
   "Qty_Context": "Perimeter of hall",
   "Dim_Source": "vertiv.com - Liebert CW",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "CW family 26-232 kW; downflow into raised-floor plenum"
  },
  {
   "Component_ID": "PDW-001",
   "Zone": "White Space",
   "Category": "Power Distribution",
   "Subcategory": "Overhead busway",
   "Manufacturer": "Starline",
   "Model": "T5 Series 800 A",
   "Description": "Overhead track busway, continuous-access slot (cross-section per m run)",
   "Width_mm": 146,
   "Depth_mm": 1000,
   "Height_mm": 171,
   "Weight_kg": 16,
   "Rating_kW": 554,
   "Rating_Type": "Electrical rating",
   "Mounting": "Overhead suspended",
   "Qty_Context": "2 runs per row (A+B)",
   "Dim_Source": "starlinepower.com - T5 busway",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W x H cross-section; Depth col = 1 m ref length; ~16 kg/m; 3 m sections"
  },
  {
   "Component_ID": "PDW-002",
   "Zone": "White Space",
   "Category": "Power Distribution",
   "Subcategory": "Floor PDU",
   "Manufacturer": "Vertiv",
   "Model": "Liebert FPC 225 kVA",
   "Description": "Floor PDU cabinet with isolation transformer + panelboards",
   "Width_mm": 1372,
   "Depth_mm": 914,
   "Height_mm": 1930,
   "Weight_kg": 1590,
   "Rating_kW": 225,
   "Rating_Type": "Electrical rating",
   "Mounting": "Floor-standing",
   "Qty_Context": "End of row",
   "Dim_Source": "vertiv.com - Liebert FPC",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Rating 225 kVA; smaller frames narrower"
  },
  {
   "Component_ID": "PDW-003",
   "Zone": "White Space",
   "Category": "Power Distribution",
   "Subcategory": "Remote power panel",
   "Manufacturer": "Eaton",
   "Model": "RPP 400 A",
   "Description": "Remote power panel, up to 4 panelboards",
   "Width_mm": 610,
   "Depth_mm": 305,
   "Height_mm": 2134,
   "Weight_kg": 270,
   "Mounting": "Floor-standing",
   "Qty_Context": "In-row / end of row",
   "Dim_Source": "eaton.com - RPP",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "24 x 12 x 84 in typical; no transformer"
  },
  {
   "Component_ID": "STR-001",
   "Zone": "White Space",
   "Category": "Structure",
   "Subcategory": "Raised floor panel",
   "Manufacturer": "Tate",
   "Model": "ConCore 1000",
   "Description": "Concrete-core steel raised access floor panel, 24 x 24 in",
   "Width_mm": 609.6,
   "Depth_mm": 609.6,
   "Height_mm": 28.6,
   "Weight_kg": 18,
   "Mounting": "Floor tile",
   "Qty_Context": "Full hall grid",
   "Dim_Source": "tateinc.com - ConCore",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Metric markets use 600 x 600 mm; pedestal FFH typ 300-1200 mm"
  },
  {
   "Component_ID": "CPW-001",
   "Zone": "White Space",
   "Category": "Cable Pathway",
   "Subcategory": "Wire basket tray",
   "Manufacturer": "Legrand Cablofil",
   "Model": "CF54/300",
   "Description": "Welded steel wire-mesh cable tray (cross-section per m)",
   "Width_mm": 300,
   "Depth_mm": 1000,
   "Height_mm": 54,
   "Weight_kg": 1.4,
   "Mounting": "Overhead suspended",
   "Qty_Context": "Per cable run",
   "Dim_Source": "legrand.us - Cablofil",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "54 mm depth x 300 mm width; 3 m sections; ~1.4 kg/m"
  },
  {
   "Component_ID": "CPW-002",
   "Zone": "White Space",
   "Category": "Cable Pathway",
   "Subcategory": "Fiber raceway",
   "Manufacturer": "Panduit",
   "Model": "FiberRunner FR4X4",
   "Description": "4 x 4 in fiber routing channel with hinged cover (per section)",
   "Width_mm": 101.6,
   "Depth_mm": 1829,
   "Height_mm": 101.6,
   "Mounting": "Overhead suspended",
   "Qty_Context": "Per fiber run",
   "Dim_Source": "panduit.com - FiberRunner",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "6 ft sections; fittings keep 2 in bend radius"
  },
  {
   "Component_ID": "CPW-003",
   "Zone": "White Space",
   "Category": "Cable Pathway",
   "Subcategory": "Fiber raceway",
   "Manufacturer": "Panduit",
   "Model": "FiberRunner FR12X4.5",
   "Description": "12 x 4.5 in high-capacity fiber channel (per section)",
   "Width_mm": 304.8,
   "Depth_mm": 1829,
   "Height_mm": 114.3,
   "Mounting": "Overhead suspended",
   "Qty_Context": "Trunk fiber routes",
   "Dim_Source": "panduit.com - FiberRunner",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Also 6x4 and 24x4 sizes"
  },
  {
   "Component_ID": "CPW-004",
   "Zone": "White Space",
   "Category": "Cable Pathway",
   "Subcategory": "Ladder rack",
   "Manufacturer": "Chatsworth (CPI)",
   "Model": "Universal Cable Runway 12in",
   "Description": "Tubular steel ladder rack (per 10 ft section)",
   "Width_mm": 305,
   "Depth_mm": 3048,
   "Height_mm": 38,
   "Weight_kg": 12.5,
   "Mounting": "Overhead suspended",
   "Qty_Context": "Copper/power routes",
   "Dim_Source": "chatsworth.com - Cable Runway",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "229 mm rung spacing"
  },
  {
   "Component_ID": "CPW-005",
   "Zone": "White Space",
   "Category": "Cable Pathway",
   "Subcategory": "Ladder rack",
   "Manufacturer": "Chatsworth (CPI)",
   "Model": "Universal Cable Runway 18in",
   "Description": "Tubular steel ladder rack (per 10 ft section)",
   "Width_mm": 457,
   "Depth_mm": 3048,
   "Height_mm": 38,
   "Weight_kg": 15,
   "Mounting": "Overhead suspended",
   "Qty_Context": "Copper/power routes",
   "Dim_Source": "chatsworth.com - Cable Runway",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Widths 152-914 mm in family"
  },
  {
   "Component_ID": "CNT-001",
   "Zone": "White Space",
   "Category": "Containment",
   "Subcategory": "Aisle end door",
   "Manufacturer": "Chatsworth (CPI)",
   "Model": "Aisle Containment Sliding Door",
   "Description": "Dual sliding end-of-aisle containment door",
   "Width_mm": 1219,
   "Depth_mm": 100,
   "Height_mm": 2438,
   "Mounting": "Floor-standing",
   "Qty_Context": "2 per contained aisle",
   "Dim_Source": "chatsworth.com - Aisle Containment",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Fits nominal 1200 mm aisle; roof panels ~600 x 1200 mm; Depth = frame thickness est."
  },
  {
   "Component_ID": "ELC-001",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "UPS - large 3-phase",
   "Manufacturer": "Vertiv",
   "Model": "Liebert EXL S1 1200 kVA",
   "Description": "Monolithic transformer-free UPS, 1200 kVA/kW lineup",
   "Width_mm": 3300,
   "Depth_mm": 991,
   "Height_mm": 2134,
   "Weight_kg": 4990,
   "Rating_kW": 1200,
   "Rating_Type": "Electrical rating",
   "Mounting": "Floor-standing",
   "Qty_Context": "N+1 lineups per hall",
   "Dim_Source": "vertiv.com - EXL S1 (datasheet SL-25999)",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Excludes battery cabinets; tolerance ~10%"
  },
  {
   "Component_ID": "ELC-002",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "UPS - large 3-phase",
   "Manufacturer": "Schneider Electric",
   "Model": "Galaxy VX 1500 kVA",
   "Description": "Modular-scalable large UPS lineup",
   "Width_mm": 5600,
   "Depth_mm": 970,
   "Height_mm": 1970,
   "Weight_kg": 5500,
   "Rating_kW": 1500,
   "Rating_Type": "Electrical rating",
   "Mounting": "Floor-standing",
   "Qty_Context": "N+1 lineups per hall",
   "Dim_Source": "se.com - Galaxy VX",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Lineup width varies ~4.5-6.5 m with I/O + bypass cabinets"
  },
  {
   "Component_ID": "ELC-003",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "UPS - modular",
   "Manufacturer": "Vertiv",
   "Model": "Liebert APM2 600 kW",
   "Description": "Modular UPS frame, 30-600 kW hot-swap modules",
   "Width_mm": 1200,
   "Depth_mm": 900,
   "Height_mm": 2000,
   "Weight_kg": 1600,
   "Rating_kW": 600,
   "Rating_Type": "Electrical rating",
   "Mounting": "Floor-standing",
   "Qty_Context": "Scalable blocks",
   "Dim_Source": "vertiv.com - APM2",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "~700 kg empty, ~1600 kg populated"
  },
  {
   "Component_ID": "ELC-004",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "UPS - modular",
   "Manufacturer": "Eaton",
   "Model": "93PM 200 kW frame",
   "Description": "Modular 3-phase UPS, up to 200 kW per cabinet",
   "Width_mm": 862,
   "Depth_mm": 926,
   "Height_mm": 1876,
   "Weight_kg": 820,
   "Rating_kW": 200,
   "Rating_Type": "Electrical rating",
   "Mounting": "Floor-standing",
   "Qty_Context": "Scalable blocks",
   "Dim_Source": "eaton.com - 93PM",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Larger frames 1240-2100 mm wide"
  },
  {
   "Component_ID": "ELC-005",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "Battery cabinet",
   "Manufacturer": "Vertiv",
   "Model": "HPL Li-ion battery cabinet",
   "Description": "Lithium-ion battery cabinet for large UPS",
   "Width_mm": 700,
   "Depth_mm": 855,
   "Height_mm": 2065,
   "Weight_kg": 1230,
   "Mounting": "Floor-standing",
   "Qty_Context": "Multiple per UPS lineup",
   "Dim_Source": "vertiv.com - HPL",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "~60-130 kWh per cabinet; weight varies with module count"
  },
  {
   "Component_ID": "ELC-006",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "LV switchgear",
   "Manufacturer": "Eaton",
   "Model": "Magnum DS (per section)",
   "Description": "LV 480/600 V metal-enclosed drawout switchgear, one vertical section",
   "Width_mm": 813,
   "Depth_mm": 1524,
   "Height_mm": 2286,
   "Weight_kg": 1360,
   "Mounting": "Floor-standing",
   "Qty_Context": "Multi-section lineups",
   "Dim_Source": "eaton.com - Magnum DS",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Section widths 559/660/813 mm; depths 1372-1829 mm"
  },
  {
   "Component_ID": "ELC-007",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "MV switchgear",
   "Manufacturer": "Eaton",
   "Model": "VacClad-W 15 kV (per section)",
   "Description": "MV 15 kV metal-clad vacuum switchgear, one vertical section",
   "Width_mm": 914,
   "Depth_mm": 2388,
   "Height_mm": 2413,
   "Weight_kg": 2720,
   "Mounting": "Floor-standing",
   "Qty_Context": "Multi-section lineups",
   "Dim_Source": "eaton.com - VacClad-W",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "36 x 94 x 95 in typical, two-high breakers"
  },
  {
   "Component_ID": "ELC-008",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "Transformer",
   "Manufacturer": "ABB (generic)",
   "Model": "2500 kVA dry-type cast-resin",
   "Description": "Unit-substation cast-resin transformer in enclosure",
   "Width_mm": 2500,
   "Depth_mm": 1500,
   "Height_mm": 2450,
   "Weight_kg": 6300,
   "Rating_kW": 2500,
   "Rating_Type": "Electrical rating",
   "Mounting": "Pad-mounted",
   "Qty_Context": "1 per unit substation",
   "Dim_Source": "Manufacturer datasheet (vendor-specific)",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Rating in kVA; dims vary ~15% by BIL/vendor"
  },
  {
   "Component_ID": "ELC-009",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "Static transfer switch",
   "Manufacturer": "Vertiv",
   "Model": "Liebert STS2 1000 A",
   "Description": "Static transfer switch, 2-source, 1000 A 480 V",
   "Width_mm": 1638,
   "Depth_mm": 840,
   "Height_mm": 1981,
   "Weight_kg": 1090,
   "Mounting": "Floor-standing",
   "Qty_Context": "Per dual-feed PDU group",
   "Dim_Source": "vertiv.com - STS2",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "250-600 A frames ~813-1200 mm wide"
  },
  {
   "Component_ID": "ELC-010",
   "Zone": "Gray Space",
   "Category": "Electrical",
   "Subcategory": "ATS",
   "Manufacturer": "ASCO",
   "Model": "7000 Series 3000 A",
   "Description": "Automatic transfer switch, 3000 A 480 V, floor enclosure",
   "Width_mm": 1969,
   "Depth_mm": 1219,
   "Height_mm": 2286,
   "Weight_kg": 1500,
   "Mounting": "Floor-standing",
   "Qty_Context": "Per generator feed",
   "Dim_Source": "ascopower.com - 7000 Series",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Bypass-isolation option adds ~50-80% width"
  },
  {
   "Component_ID": "BKP-001",
   "Zone": "Yard",
   "Category": "Backup Power",
   "Subcategory": "Diesel genset (open)",
   "Manufacturer": "Caterpillar",
   "Model": "3516B (2000 kW standby)",
   "Description": "Diesel genset, open skid, 2000 kW / 2500 kVA",
   "Width_mm": 6100,
   "Depth_mm": 2170,
   "Height_mm": 2620,
   "Weight_kg": 15500,
   "Rating_kW": 2000,
   "Rating_Type": "Electrical rating",
   "Mounting": "Skid",
   "Qty_Context": "N+1 per campus block",
   "Dim_Source": "cat.com - 3516B spec sheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W col = skid length, D col = skid width; dry weight; radiator-cooled"
  },
  {
   "Component_ID": "BKP-002",
   "Zone": "Yard",
   "Category": "Backup Power",
   "Subcategory": "Diesel genset (open)",
   "Manufacturer": "Cummins",
   "Model": "QSK95 (3500 kW)",
   "Description": "Diesel genset, open skid, 3.5 MW standby",
   "Width_mm": 6800,
   "Depth_mm": 2440,
   "Height_mm": 2900,
   "Weight_kg": 26000,
   "Rating_kW": 3500,
   "Rating_Type": "Electrical rating",
   "Mounting": "Skid",
   "Qty_Context": "N+1 per campus block",
   "Dim_Source": "cummins.com - DQL spec sheet",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W col = length"
  },
  {
   "Component_ID": "BKP-003",
   "Zone": "Yard",
   "Category": "Backup Power",
   "Subcategory": "Enclosed genset",
   "Manufacturer": "Cat/Cummins (generic)",
   "Model": "3 MW in 40 ft-class enclosure",
   "Description": "Genset in weatherproof sound-attenuated enclosure with sub-base tank",
   "Width_mm": 12192,
   "Depth_mm": 2438,
   "Height_mm": 3960,
   "Weight_kg": 45000,
   "Rating_kW": 3000,
   "Rating_Type": "Electrical rating",
   "Mounting": "Pad-mounted",
   "Qty_Context": "Yard rows",
   "Dim_Source": "Vendor enclosure drawings",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "40 ft footprint; height 2.9-4.5 m with attenuators; weight excl fuel"
  },
  {
   "Component_ID": "MEC-001",
   "Zone": "Yard",
   "Category": "Mechanical Plant",
   "Subcategory": "Air-cooled chiller",
   "Manufacturer": "Carrier",
   "Model": "30XA-1002",
   "Description": "Air-cooled screw chiller, ~1000 kW (285 ton)",
   "Width_mm": 11937,
   "Depth_mm": 2253,
   "Height_mm": 2297,
   "Weight_kg": 9600,
   "Rating_kW": 1000,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Rooftop/Yard",
   "Qty_Context": "Chiller yard rows",
   "Dim_Source": "carrier.com - 30XA",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W col = length; operating weight"
  },
  {
   "Component_ID": "MEC-002",
   "Zone": "Yard",
   "Category": "Mechanical Plant",
   "Subcategory": "Air-cooled chiller",
   "Manufacturer": "Vertiv",
   "Model": "Liebert AFC (1 MW)",
   "Description": "Air-cooled freecooling screw chiller",
   "Width_mm": 10750,
   "Depth_mm": 2250,
   "Height_mm": 2540,
   "Weight_kg": 10000,
   "Rating_kW": 1000,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Rooftop/Yard",
   "Qty_Context": "Chiller yard rows",
   "Dim_Source": "vertiv.com - Liebert AFC",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Range 500-1700 kW; length 7-13.5 m"
  },
  {
   "Component_ID": "MEC-003",
   "Zone": "Gray Space",
   "Category": "Mechanical Plant",
   "Subcategory": "Water-cooled chiller",
   "Manufacturer": "York (JCI)",
   "Model": "YK centrifugal (~1500 ton)",
   "Description": "Water-cooled centrifugal chiller, ~5275 kW",
   "Width_mm": 4880,
   "Depth_mm": 2240,
   "Height_mm": 2740,
   "Weight_kg": 15900,
   "Rating_kW": 5275,
   "Rating_Type": "Cooling capacity",
   "Mounting": "Floor-standing",
   "Qty_Context": "Central plant",
   "Dim_Source": "johnsoncontrols.com - YK",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W col = length; dims vary with shell codes"
  },
  {
   "Component_ID": "MEC-004",
   "Zone": "Yard",
   "Category": "Mechanical Plant",
   "Subcategory": "Cooling tower",
   "Manufacturer": "BAC",
   "Model": "Series 3000 (12x18 ft cell)",
   "Description": "Induced-draft crossflow cooling tower, single cell",
   "Width_mm": 5486,
   "Depth_mm": 3658,
   "Height_mm": 4900,
   "Weight_kg": 18000,
   "Rating_kW": 4000,
   "Rating_Type": "Heat rejection",
   "Mounting": "Rooftop/Yard",
   "Qty_Context": "Multi-cell banks",
   "Dim_Source": "baltimoreaircoil.com - Series 3000",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Operating weight; ~900-1150 nominal tons/cell"
  },
  {
   "Component_ID": "MEC-005",
   "Zone": "Yard",
   "Category": "Mechanical Plant",
   "Subcategory": "Dry cooler",
   "Manufacturer": "Guntner",
   "Model": "GFD V-shape (1 MW)",
   "Description": "V-coil dry cooler with EC fans",
   "Width_mm": 12000,
   "Depth_mm": 2275,
   "Height_mm": 2850,
   "Weight_kg": 7000,
   "Rating_kW": 1000,
   "Rating_Type": "Heat rejection",
   "Mounting": "Rooftop/Yard",
   "Qty_Context": "Rows along yard",
   "Dim_Source": "guntner.com - GFD",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W col = length; scales ~2.9 m per fan pair"
  },
  {
   "Component_ID": "MEC-006",
   "Zone": "Gray Space",
   "Category": "Mechanical Plant",
   "Subcategory": "Pump skid",
   "Manufacturer": "Bell & Gossett",
   "Model": "e-1510 base-mounted (100 HP)",
   "Description": "End-suction centrifugal CHW pump + motor on baseplate",
   "Width_mm": 2030,
   "Depth_mm": 910,
   "Height_mm": 1220,
   "Weight_kg": 900,
   "Rating_kW": 75,
   "Rating_Type": "Electrical rating",
   "Mounting": "Skid",
   "Qty_Context": "Central plant",
   "Dim_Source": "xylem.com - e-1510",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "W col = base length; varies by pump/motor size"
  },
  {
   "Component_ID": "MEC-007",
   "Zone": "Yard",
   "Category": "Mechanical Plant",
   "Subcategory": "Thermal storage",
   "Manufacturer": "DN Tanks / CB&I",
   "Model": "Chilled water TES ~1 MG",
   "Description": "Site-built stratified CHW TES tank, ~3800 m3",
   "Width_mm": 15240,
   "Depth_mm": 15240,
   "Height_mm": 21336,
   "Mounting": "Pad-mounted",
   "Qty_Context": "Optional per plant",
   "Dim_Source": "Project-specific drawings",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "Cylindrical: W/D = diameter; project-specific example"
  },
  {
   "Component_ID": "FUE-001",
   "Zone": "Yard",
   "Category": "Fuel",
   "Subcategory": "Storage tank",
   "Manufacturer": "Generic (UL-2085)",
   "Model": "20,000 gal protected AST",
   "Description": "Double-wall fire-protected diesel storage tank",
   "Width_mm": 10973,
   "Depth_mm": 3048,
   "Height_mm": 3400,
   "Weight_kg": 29500,
   "Mounting": "Pad-mounted",
   "Qty_Context": "Per genset group",
   "Dim_Source": "Vendor drawing (Fireguard type)",
   "Dim_Confidence": "Estimated (recall)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "10 ft dia x 36 ft shell; empty weight; height incl saddles"
  },
  {
   "Component_ID": "REF-001",
   "Zone": "Reference",
   "Category": "Reference",
   "Subcategory": "ISO container",
   "Manufacturer": "ISO 668",
   "Model": "40 ft (1AA) container",
   "Description": "Standard 40 ft ISO container external envelope",
   "Width_mm": 12192,
   "Depth_mm": 2438,
   "Height_mm": 2591,
   "Weight_kg": 3750,
   "Mounting": "Pad-mounted",
   "Qty_Context": "Containerized equipment ref",
   "Dim_Source": "ISO 668 standard",
   "Dim_Confidence": "Verified (standard)",
   "3D_Status": "Not started",
   "LOD": "LOD100 Massing",
   "Notes": "ISO 668 exact values; high-cube 2896 mm; tare ~3700-3900 kg"
  }
 ],
 "assemblies": [
  {
   "Assembly_ID": "ASM-001",
   "Assembly_Name": "NVIDIA GB200 NVL72 rack",
   "Component_ID": "RCK-004",
   "Component": "Rack frame (MGX/ORv3-derived, liquid-cooled)",
   "Qty": 1,
   "Placement_Notes": "Overall envelope ~600 x 1068 x 2236 mm; blind-mate liquid manifolds at rear"
  },
  {
   "Assembly_ID": "ASM-001",
   "Assembly_Name": "NVIDIA GB200 NVL72 rack",
   "Component_ID": "CMP-004",
   "Component": "GB200 compute tray (1U MGX)",
   "Qty": 18,
   "Placement_Notes": "Stacked in two banks; 9 above and 9 below the NVSwitch section (typical layout)"
  },
  {
   "Assembly_ID": "ASM-001",
   "Assembly_Name": "NVIDIA GB200 NVL72 rack",
   "Component_ID": "CMP-005",
   "Component": "NVSwitch tray (1U)",
   "Qty": 9,
   "Placement_Notes": "Center of rack; NVLink cable cartridge / blind-mate backplane connects trays"
  },
  {
   "Assembly_ID": "ASM-001",
   "Assembly_Name": "NVIDIA GB200 NVL72 rack",
   "Component_ID": "RPW-002",
   "Component": "ORv3 33 kW power shelf",
   "Qty": 8,
   "Placement_Notes": "Top and/or bottom of rack; feeds 48 Vdc busbar; total ~132 kW capacity for ~120 kW load"
  },
  {
   "Assembly_ID": "ASM-002",
   "Assembly_Name": "Example DLC AI pod (8-rack row)",
   "Component_ID": "RCK-004",
   "Component": "GB200 NVL72 rack",
   "Qty": 8,
   "Placement_Notes": "Single row, 600 mm rack pitch; hot aisle at rear"
  },
  {
   "Assembly_ID": "ASM-002",
   "Assembly_Name": "Example DLC AI pod (8-rack row)",
   "Component_ID": "LCL-002",
   "Component": "Row CDU (Liebert XDU class)",
   "Qty": 2,
   "Placement_Notes": "Ends of row; N+1 coolant distribution to rack manifolds"
  },
  {
   "Assembly_ID": "ASM-002",
   "Assembly_Name": "Example DLC AI pod (8-rack row)",
   "Component_ID": "PDW-001",
   "Component": "Overhead busway run (A+B)",
   "Qty": 2,
   "Placement_Notes": "Two runs above the row; plug-in units drop to each rack"
  },
  {
   "Assembly_ID": "ASM-002",
   "Assembly_Name": "Example DLC AI pod (8-rack row)",
   "Component_ID": "CNT-001",
   "Component": "Aisle end door",
   "Qty": 2,
   "Placement_Notes": "Hot-aisle containment; roof panels span rack tops"
  },
  {
   "Assembly_ID": "ASM-002",
   "Assembly_Name": "Example DLC AI pod (8-rack row)",
   "Component_ID": "NET-001",
   "Component": "QM9700 fabric switch",
   "Qty": 4,
   "Placement_Notes": "In network racks at row end (not counted here); scale-out fabric"
  }
 ],
 "standards": [
  {
   "Standard": "Unit conversion",
   "Parameter": "1 inch",
   "Value_mm": 25.4,
   "Value_note": "exact",
   "Notes": "All imperial datasheet values convert at exactly 25.4 mm/in"
  },
  {
   "Standard": "EIA-310 (19in rack)",
   "Parameter": "1 rack unit (RU/U) height",
   "Value_mm": 44.45,
   "Value_note": "exact",
   "Notes": "1.75 in; stack RU x 44.45 for mounted equipment heights"
  },
  {
   "Standard": "EIA-310 (19in rack)",
   "Parameter": "Panel/faceplate width",
   "Value_mm": 482.6,
   "Value_note": "exact",
   "Notes": "The '19 inches'"
  },
  {
   "Standard": "EIA-310 (19in rack)",
   "Parameter": "Rail opening (usable width)",
   "Value_mm": 450.85,
   "Value_note": "exact",
   "Notes": "17.75 in between rails"
  },
  {
   "Standard": "EIA-310 (19in rack)",
   "Parameter": "Mounting hole horizontal spacing",
   "Value_mm": 465.1,
   "Value_note": "exact",
   "Notes": "18.312 in center-to-center"
  },
  {
   "Standard": "EIA-310 (19in rack)",
   "Parameter": "Hole pattern within 1U",
   "Value_note": "15.875 / 15.875 / 12.7",
   "Notes": "Repeating vertical hole spacing pattern per U"
  },
  {
   "Standard": "OCP Open Rack v3",
   "Parameter": "1 OpenU (OU) height",
   "Value_mm": 48,
   "Value_note": "exact",
   "Notes": "OCP rack unit pitch"
  },
  {
   "Standard": "OCP Open Rack v3",
   "Parameter": "Equipment bay width",
   "Value_mm": 538,
   "Value_note": "exact",
   "Notes": "The '21 inch' bay; GB200 NVL72 trays use this"
  },
  {
   "Standard": "OCP Open Rack v3",
   "Parameter": "Typical rack external width",
   "Value_mm": 600,
   "Value_note": "nominal",
   "Notes": "Same footprint width class as EIA racks"
  },
  {
   "Standard": "PCIe CEM spec",
   "Parameter": "Full-height card height",
   "Value_mm": 111.15,
   "Value_note": "exact",
   "Notes": "4.376 in"
  },
  {
   "Standard": "PCIe CEM spec",
   "Parameter": "Low-profile card height",
   "Value_mm": 68.9,
   "Value_note": "exact"
  },
  {
   "Standard": "PCIe CEM spec",
   "Parameter": "Full-length card length",
   "Value_mm": 312,
   "Value_note": "exact",
   "Notes": "12.283 in"
  },
  {
   "Standard": "PCIe CEM spec",
   "Parameter": "Half-length card length",
   "Value_mm": 167.65,
   "Value_note": "exact"
  },
  {
   "Standard": "PCIe CEM spec",
   "Parameter": "Slot pitch (single slot)",
   "Value_mm": 20.32,
   "Value_note": "exact",
   "Notes": "0.8 in; dual-slot card occupies ~2 pitches"
  },
  {
   "Standard": "Raised floor (US)",
   "Parameter": "Standard tile",
   "Value_mm": 609.6,
   "Value_note": "609.6 x 609.6",
   "Notes": "24 x 24 in; metric markets 600 x 600 mm"
  },
  {
   "Standard": "Raised floor",
   "Parameter": "Typical finished floor height",
   "Value_note": "300 - 1200",
   "Notes": "150-1800 mm available; set by airflow/pipe needs"
  },
  {
   "Standard": "Layout convention",
   "Parameter": "Cold aisle width (typical)",
   "Value_mm": 1219.2,
   "Value_note": "2 tiles",
   "Notes": "48 in typical minimum for equipment install"
  },
  {
   "Standard": "Layout convention",
   "Parameter": "Hot aisle width (typical)",
   "Value_mm": 914.4,
   "Value_note": "1.5 tiles",
   "Notes": "36 in typical minimum"
  },
  {
   "Standard": "Layout convention",
   "Parameter": "Row pitch (7-tile hot/cold layout)",
   "Value_mm": 4267.2,
   "Value_note": "7 tiles",
   "Notes": "Common repeating pitch: rack depth + both aisles"
  },
  {
   "Standard": "ISO 668",
   "Parameter": "40 ft container L x W x H",
   "Value_note": "12192 x 2438 x 2591",
   "Notes": "Exact; high-cube height 2896 mm"
  }
 ]
}